# ADR 20260907T1629 — importação e exportação do arquivo EPANET `.inp` na rede de água

Item `L4-05-d-epanet-inp`. Estado: aceito.

## Contexto

A rede de água desta plataforma já tem esquema (pacote de ativos `agua-epanet`, ADR 0019), feições
(`plat.rede_feicao_ponto`/`rede_feicao_linha`), topologia derivada (ADR 0020) e traçado conectado (ADR 0021).
Falta a porta de entrada e de saída que o setor usa de verdade: o arquivo `.inp` do EPANET, formato texto do
modelo hidráulico. Quem tem rede de água tem `.inp`, e quem simula (WNTR, EPANET) só lê `.inp`.

## Decisão

1. **Duas funções puras** em `app/rede_utilidades/epanet_inp.py`: `ler_inp(texto)` e `escrever_inp(doc)`, sem
   banco e sem rede. A prova do formato (ida e volta campo a campo) não depende de infraestrutura.
2. **O `.inp` vira feição, não anexo.** O arquivo recebido é fila de trabalho (`plat.rede_importacao_epanet`,
   `arquivo_bytes` apagado assim que o job termina), nunca acervo. A exportação reconstrói o `.inp` **das
   tabelas**, como o pacote de ativos já faz. Não existe "devolver o mesmo arquivo que entrou".
3. **Importar é job** (`rede.epanet_importar`), não pedido síncrono: a rede real medida nesta casa tem 11.119
   nós e 14.756 trechos. O job é declarado `pesado=False` de propósito — o trabalho é psycopg2 em lotes, e o
   `advisory lock` global de job pesado é por BANCO, não por schema; com dezenas de trilhas no mesmo
   `iagro_sat`, marcá-lo pesado deixaria a importação presa em "pendente" por causa de outro projeto.
4. **Projeção nunca se adivinha.** O `.inp` não declara sistema de coordenadas. Se todo par (X,Y) cai na faixa
   geográfica válida, lê-se como EPSG:4326. Fora dela é obrigatório informar `crs_epsg`; sem ele a importação
   falha com erro explicado. Um `.inp` em UTM importado como se fosse grau é um erro calado — inaceitável.
5. **Sem coordenada, sem geometria — nunca (0,0).** Um nó do `.inp` sem linha em `[COORDINATES]` é um objeto
   real (tem ID, atributos, participa da ligação lógica por Node1/Node2) que só não tem onde desenhar. Por
   isso `rede_feicao_ponto.geom` e `rede_feicao_linha.geom` deixaram de ser `NOT NULL`, e
   `topologia._carregar_feicoes` ganhou `AND geom IS NOT NULL`: a feição existe, mas não vira nó do índice
   derivado. Esta é a refutação exigida pelo item, e ela é teste (`test_adversario_remove_uma_coordenada`).
6. **`[PATTERNS]` e `[CURVES]` não são ativo.** São a série que um ativo referencia por ID
   (`bomba_curva`, `no_padrao_de_demanda`). Guardá-las em `plat.rede_epanet_curva`/`rede_epanet_padrao`, por
   rede, substituídas inteiras a cada importação. Sem isso o `.inp` exportado tem bomba citando curva
   inexistente e o WNTR recusa o arquivo — achado medido neste item.
7. **Ordem das seções na escrita**: `[PATTERNS]`/`[CURVES]` antes de quem as referencia. O EPANET oficial faz
   dois passes e aceita qualquer ordem; o WNTR lê num passe só. Escrever na ordem que os dois aceitam custa
   nada.
8. **Números decimais pela representação mais curta que lê de volta o mesmo float** (`repr`), não por
   `%g` com número fixo de dígitos: em coordenada UTM de sete dígitos o `%g` arredondava 8252603.78 para
   8252600.0 e quebrava a ida e volta.

## Limitação declarada

**Bomba e válvula são LINK no EPANET e PONTO no nosso pacote de ativos.** O arquivo nunca traz
`[COORDINATES]` para o ID de uma bomba ou válvula. Este importador usa o **ponto médio** de Node1/Node2 como
posição do dispositivo — aproximação declarada, não medição. Consequência honesta: como o ponto médio não
coincide nem com Node1 nem com Node2, a topologia derivada tende a deixar bomba e válvula como nó órfão; a
ligação real fica nos atributos (`bomba_no_1`/`bomba_no_2`, `valvula_no_1`/`valvula_no_2`), que a exportação
usa e que nunca são inventados na geometria.

**Paridade com o "water utility network foundation" da Esri: parcial e não medida.** Comparar campo a campo
exige o próprio pacote de solução, que é fechado e licenciado, e este item não o tem.

**Seções fora do escopo** (CONTROLS, RULES, DEMANDS, EMITTERS, QUALITY, SOURCES, REACTIONS, MIXING, ENERGY,
TIMES além de Duration, BACKDROP, LABELS, TAGS) são ignoradas com um aviso por seção e não derrubam a
importação — mas também não voltam na exportação. Quem depende delas ainda depende do arquivo de origem.

**Dependências que não estão em `requirements.txt`**: `pyproj` (aplicação, já usada por
`app/ingestao/inspecionar.py`), `networkx` e `wntr` (só teste). As três vêm do `dist-packages` do sistema,
pelo mesmo raciocínio já registrado para `shapely` no cabeçalho do `requirements.txt`; nada foi instalado por
este item. Sem `wntr`, a cláusula de simulação do portão fica registrada como NÃO MEDIDA, nunca como passou.
